<?xml version="1.0" encoding="UTF-8"?>
<!--
    Copyright (c) 2026, SuperGrid Institute
    All rights reserved. Proprietary and confidential.
-->
<!--
    The IEEE 39-bus system, G30, G32, G35 and G38 replaced by converter sources, grid-following: complements ieee39-ibr.xiidm
    (Ieee39IbrNetwork.createIbr, flat), as ieee39-gfm-extensions.xml but for the CL.. stations' control.

    The six machines left Ieee39DcNetwork's (ieee39-dc-extensions.xml): Athay's data on their rating, our subtransient windings, the
    simplified AVR, a PSS1A and a TGOV1 each.

    The CL.. stations grid-following, Ieee39DcNetwork's CS4's control: a PLL, a dual-sequence current loop within 1.1 pu, on
    their power and their 220 kV bus's voltage, a fault ride-through below 0.9 pu - no inertia, no frequency response.

    The converter sources' stations averaged as Ieee39DcNetwork's, a 15 % phase reactor on their rating (R 0.003 pu), DC
    capacitors of 40 ms, a bridge inductance for their blocking; the far ones, CR.., grid-following on the DC voltage, behind their
    strong grids GR.., 30 GVA, X/R 10. Each link one lumped pi of its 400 kV conductor, 100 km: 2 L and C / 2 of CIGRE B4's
    +-200 kV per-km OHL pole data (0.8273 mH, 0.0139 uF).
-->
<extensions>
    <extension id="G31">
        <subtransientMachineModel inertiaConstant="3.03" damping="0.0" statorResistance="0.003"
                               directSynchronousReactance="2.95" quadratureSynchronousReactance="2.82"
                               directTransientReactance="0.697" openCircuitTransientTimeConstant="6.56"
                               statorLeakageReactance="0.35" quadratureTransientReactance="1.7"
                               directSubtransientReactance="0.52275" quadratureSubtransientReactance="0.52275"
                               quadratureOpenCircuitTransientTimeConstant="1.5"
                               directOpenCircuitSubtransientTimeConstant="0.03"
                               quadratureOpenCircuitSubtransientTimeConstant="0.04"
                               fieldCurrentAirGapLine="1000.0" numberOfPoles="2"/>
        <simplifiedAvrModel enabled="true" gain="20.0" timeConstant="0.001" voltageSetpoint="19.64"
                            minOutput="-8.0" maxOutput="8.0"/>
        <pss1AModel enabled="true" gain="12.0" washoutTimeConstant="9.0" leadTimeConstant="0.12"
                    lagTimeConstant="0.06" leadTimeConstant2="0.25" lagTimeConstant2="0.03" outputLimit="0.15"/>
        <tgov1Model enabled="true" droop="0.05" governorTimeConstant="0.5" valveMin="0.0" valveMax="1.0"
                    turbineLeadTimeConstant="3.0" turbineLagTimeConstant="10.0" turbineDamping="0.0"/>
    </extension>
    <extension id="G33">
        <subtransientMachineModel inertiaConstant="2.86" damping="0.0" statorResistance="0.003"
                               directSynchronousReactance="2.62" quadratureSynchronousReactance="2.58"
                               directTransientReactance="0.436" openCircuitTransientTimeConstant="5.69"
                               statorLeakageReactance="0.295" quadratureTransientReactance="1.66"
                               directSubtransientReactance="0.327" quadratureSubtransientReactance="0.327"
                               quadratureOpenCircuitTransientTimeConstant="1.5"
                               directOpenCircuitSubtransientTimeConstant="0.03"
                               quadratureOpenCircuitSubtransientTimeConstant="0.04"
                               fieldCurrentAirGapLine="1000.0" numberOfPoles="2"/>
        <simplifiedAvrModel enabled="true" gain="20.0" timeConstant="0.001" voltageSetpoint="19.944"
                            minOutput="-8.0" maxOutput="8.0"/>
        <pss1AModel enabled="true" gain="12.0" washoutTimeConstant="9.0" leadTimeConstant="0.12"
                    lagTimeConstant="0.06" leadTimeConstant2="0.25" lagTimeConstant2="0.03" outputLimit="0.15"/>
        <tgov1Model enabled="true" droop="0.05" governorTimeConstant="0.5" valveMin="0.0" valveMax="1.0"
                    turbineLeadTimeConstant="3.0" turbineLagTimeConstant="10.0" turbineDamping="0.0"/>
    </extension>
    <extension id="G34">
        <subtransientMachineModel inertiaConstant="2.6" damping="0.0" statorResistance="0.003"
                               directSynchronousReactance="6.7" quadratureSynchronousReactance="6.2"
                               directTransientReactance="1.32" openCircuitTransientTimeConstant="5.4"
                               statorLeakageReactance="0.54" quadratureTransientReactance="1.66"
                               directSubtransientReactance="0.99" quadratureSubtransientReactance="0.99"
                               quadratureOpenCircuitTransientTimeConstant="0.44"
                               directOpenCircuitSubtransientTimeConstant="0.03"
                               quadratureOpenCircuitSubtransientTimeConstant="0.04"
                               fieldCurrentAirGapLine="1000.0" numberOfPoles="2"/>
        <simplifiedAvrModel enabled="true" gain="20.0" timeConstant="0.001" voltageSetpoint="20.246"
                            minOutput="-8.0" maxOutput="8.0"/>
        <pss1AModel enabled="true" gain="12.0" washoutTimeConstant="9.0" leadTimeConstant="0.12"
                    lagTimeConstant="0.06" leadTimeConstant2="0.25" lagTimeConstant2="0.03" outputLimit="0.15"/>
        <tgov1Model enabled="true" droop="0.05" governorTimeConstant="0.5" valveMin="0.0" valveMax="1.0"
                    turbineLeadTimeConstant="3.0" turbineLagTimeConstant="10.0" turbineDamping="0.0"/>
    </extension>
    <extension id="G36">
        <subtransientMachineModel inertiaConstant="2.64" damping="0.0" statorResistance="0.003"
                               directSynchronousReactance="2.95" quadratureSynchronousReactance="2.92"
                               directTransientReactance="0.49" openCircuitTransientTimeConstant="5.66"
                               statorLeakageReactance="0.322" quadratureTransientReactance="1.86"
                               directSubtransientReactance="0.3675" quadratureSubtransientReactance="0.3675"
                               quadratureOpenCircuitTransientTimeConstant="1.5"
                               directOpenCircuitSubtransientTimeConstant="0.03"
                               quadratureOpenCircuitSubtransientTimeConstant="0.04"
                               fieldCurrentAirGapLine="1000.0" numberOfPoles="2"/>
        <simplifiedAvrModel enabled="true" gain="20.0" timeConstant="0.001" voltageSetpoint="21.272"
                            minOutput="-8.0" maxOutput="8.0"/>
        <pss1AModel enabled="true" gain="12.0" washoutTimeConstant="9.0" leadTimeConstant="0.12"
                    lagTimeConstant="0.06" leadTimeConstant2="0.25" lagTimeConstant2="0.03" outputLimit="0.15"/>
        <tgov1Model enabled="true" droop="0.05" governorTimeConstant="0.5" valveMin="0.0" valveMax="1.0"
                    turbineLeadTimeConstant="3.0" turbineLagTimeConstant="10.0" turbineDamping="0.0"/>
    </extension>
    <extension id="G37">
        <subtransientMachineModel inertiaConstant="2.43" damping="0.0" statorResistance="0.003"
                               directSynchronousReactance="2.9" quadratureSynchronousReactance="2.8"
                               directTransientReactance="0.57" openCircuitTransientTimeConstant="6.7"
                               statorLeakageReactance="0.28" quadratureTransientReactance="0.911"
                               directSubtransientReactance="0.4275" quadratureSubtransientReactance="0.4275"
                               quadratureOpenCircuitTransientTimeConstant="0.41"
                               directOpenCircuitSubtransientTimeConstant="0.03"
                               quadratureOpenCircuitSubtransientTimeConstant="0.04"
                               fieldCurrentAirGapLine="1000.0" numberOfPoles="2"/>
        <simplifiedAvrModel enabled="true" gain="20.0" timeConstant="0.001" voltageSetpoint="20.55"
                            minOutput="-8.0" maxOutput="8.0"/>
        <pss1AModel enabled="true" gain="12.0" washoutTimeConstant="9.0" leadTimeConstant="0.12"
                    lagTimeConstant="0.06" leadTimeConstant2="0.25" lagTimeConstant2="0.03" outputLimit="0.15"/>
        <tgov1Model enabled="true" droop="0.05" governorTimeConstant="0.5" valveMin="0.0" valveMax="1.0"
                    turbineLeadTimeConstant="3.0" turbineLagTimeConstant="10.0" turbineDamping="0.0"/>
    </extension>
    <extension id="G39">
        <subtransientMachineModel inertiaConstant="5" damping="0.0" statorResistance="0.003"
                               directSynchronousReactance="2" quadratureSynchronousReactance="1.9"
                               directTransientReactance="0.6" openCircuitTransientTimeConstant="7"
                               statorLeakageReactance="0.3" quadratureTransientReactance="0.8"
                               directSubtransientReactance="0.45" quadratureSubtransientReactance="0.45"
                               quadratureOpenCircuitTransientTimeConstant="0.7"
                               directOpenCircuitSubtransientTimeConstant="0.03"
                               quadratureOpenCircuitSubtransientTimeConstant="0.04"
                               fieldCurrentAirGapLine="1000.0" numberOfPoles="2"/>
        <simplifiedAvrModel enabled="true" gain="20.0" timeConstant="0.001" voltageSetpoint="355.35"
                            minOutput="-8.0" maxOutput="8.0"/>
        <pss1AModel enabled="true" gain="12.0" washoutTimeConstant="9.0" leadTimeConstant="0.12"
                    lagTimeConstant="0.06" leadTimeConstant2="0.25" lagTimeConstant2="0.03" outputLimit="0.15"/>
        <tgov1Model enabled="true" droop="0.05" governorTimeConstant="0.5" valveMin="0.0" valveMax="1.0"
                    turbineLeadTimeConstant="3.0" turbineLagTimeConstant="10.0" turbineDamping="0.0"/>
    </extension>
    <extension id="CL30">
        <averagedVscModel ratedApparentPower="300.0" phaseReactorResistance="0.003" phaseReactorReactance="0.15"
                          dcCapacitorEnergyConstant="0.04" bridgeInductance="0.08"/>
        <gridFollowingControl>
            <ddsrf filterFrequency="35.3553"/>
            <ddsrfPll proportionalGain="88.8442" integralGain="3947.84"/>
            <dualSequenceCurrentControl proportionalGain="0.477465" integralGain="2.0">
                <negativeSequenceSuppression/>
            </dualSequenceCurrentControl>
            <currentLimit maxCurrent="1.1"/>
            <outerLoops activePowerProportionalGain="0.0" activePowerIntegralGain="50.0"
                        dcVoltageProportionalGain="5.62973" dcVoltageIntegralGain="202.129"
                        reactivePowerProportionalGain="0.0" reactivePowerIntegralGain="50.0"
                        acVoltageProportionalGain="0.0" acVoltageIntegralGain="12.5" acVoltageDroop="0.05"/>
            <faultRideThrough voltageThreshold="0.9" reactiveCurrentGain="2.0"/>
            <measurement timeConstant="0.001"/>
        </gridFollowingControl>
    </extension>
    <extension id="CR30">
        <averagedVscModel ratedApparentPower="300.0" phaseReactorResistance="0.003" phaseReactorReactance="0.15"
                          dcCapacitorEnergyConstant="0.04" bridgeInductance="0.08"/>
        <gridFollowingControl>
            <ddsrf filterFrequency="35.3553"/>
            <ddsrfPll proportionalGain="88.8442" integralGain="3947.84"/>
            <dualSequenceCurrentControl proportionalGain="0.477465" integralGain="2.0">
                <negativeSequenceSuppression/>
            </dualSequenceCurrentControl>
            <currentLimit maxCurrent="1.1"/>
            <outerLoops activePowerProportionalGain="0.0" activePowerIntegralGain="50.0"
                        dcVoltageProportionalGain="5.62973" dcVoltageIntegralGain="202.129"
                        reactivePowerProportionalGain="0.0" reactivePowerIntegralGain="50.0"
                        acVoltageProportionalGain="0.0" acVoltageIntegralGain="12.5" acVoltageDroop="0.05"/>
            <faultRideThrough voltageThreshold="0.9" reactiveCurrentGain="2.0"/>
            <measurement timeConstant="0.001"/>
        </gridFollowingControl>
    </extension>
    <extension id="GR30">
        <infiniteBusGeneratorModel shortCircuitPowerMva="30000.0" xOverR="10.0"/>
    </extension>
    <extension id="D30">
        <lumpedDcLineModel inductance="0.16546" capacitance="6.95e-07"/>
    </extension>
    <extension id="CL32">
        <averagedVscModel ratedApparentPower="800.0" phaseReactorResistance="0.003" phaseReactorReactance="0.15"
                          dcCapacitorEnergyConstant="0.04" bridgeInductance="0.08"/>
        <gridFollowingControl>
            <ddsrf filterFrequency="35.3553"/>
            <ddsrfPll proportionalGain="88.8442" integralGain="3947.84"/>
            <dualSequenceCurrentControl proportionalGain="0.477465" integralGain="2.0">
                <negativeSequenceSuppression/>
            </dualSequenceCurrentControl>
            <currentLimit maxCurrent="1.1"/>
            <outerLoops activePowerProportionalGain="0.0" activePowerIntegralGain="50.0"
                        dcVoltageProportionalGain="5.62973" dcVoltageIntegralGain="202.129"
                        reactivePowerProportionalGain="0.0" reactivePowerIntegralGain="50.0"
                        acVoltageProportionalGain="0.0" acVoltageIntegralGain="12.5" acVoltageDroop="0.05"/>
            <faultRideThrough voltageThreshold="0.9" reactiveCurrentGain="2.0"/>
            <measurement timeConstant="0.001"/>
        </gridFollowingControl>
    </extension>
    <extension id="CR32">
        <averagedVscModel ratedApparentPower="800.0" phaseReactorResistance="0.003" phaseReactorReactance="0.15"
                          dcCapacitorEnergyConstant="0.04" bridgeInductance="0.08"/>
        <gridFollowingControl>
            <ddsrf filterFrequency="35.3553"/>
            <ddsrfPll proportionalGain="88.8442" integralGain="3947.84"/>
            <dualSequenceCurrentControl proportionalGain="0.477465" integralGain="2.0">
                <negativeSequenceSuppression/>
            </dualSequenceCurrentControl>
            <currentLimit maxCurrent="1.1"/>
            <outerLoops activePowerProportionalGain="0.0" activePowerIntegralGain="50.0"
                        dcVoltageProportionalGain="5.62973" dcVoltageIntegralGain="202.129"
                        reactivePowerProportionalGain="0.0" reactivePowerIntegralGain="50.0"
                        acVoltageProportionalGain="0.0" acVoltageIntegralGain="12.5" acVoltageDroop="0.05"/>
            <faultRideThrough voltageThreshold="0.9" reactiveCurrentGain="2.0"/>
            <measurement timeConstant="0.001"/>
        </gridFollowingControl>
    </extension>
    <extension id="GR32">
        <infiniteBusGeneratorModel shortCircuitPowerMva="30000.0" xOverR="10.0"/>
    </extension>
    <extension id="D32">
        <lumpedDcLineModel inductance="0.16546" capacitance="6.95e-07"/>
    </extension>
    <extension id="CL35">
        <averagedVscModel ratedApparentPower="800.0" phaseReactorResistance="0.003" phaseReactorReactance="0.15"
                          dcCapacitorEnergyConstant="0.04" bridgeInductance="0.08"/>
        <gridFollowingControl>
            <ddsrf filterFrequency="35.3553"/>
            <ddsrfPll proportionalGain="88.8442" integralGain="3947.84"/>
            <dualSequenceCurrentControl proportionalGain="0.477465" integralGain="2.0">
                <negativeSequenceSuppression/>
            </dualSequenceCurrentControl>
            <currentLimit maxCurrent="1.1"/>
            <outerLoops activePowerProportionalGain="0.0" activePowerIntegralGain="50.0"
                        dcVoltageProportionalGain="5.62973" dcVoltageIntegralGain="202.129"
                        reactivePowerProportionalGain="0.0" reactivePowerIntegralGain="50.0"
                        acVoltageProportionalGain="0.0" acVoltageIntegralGain="12.5" acVoltageDroop="0.05"/>
            <faultRideThrough voltageThreshold="0.9" reactiveCurrentGain="2.0"/>
            <measurement timeConstant="0.001"/>
        </gridFollowingControl>
    </extension>
    <extension id="CR35">
        <averagedVscModel ratedApparentPower="800.0" phaseReactorResistance="0.003" phaseReactorReactance="0.15"
                          dcCapacitorEnergyConstant="0.04" bridgeInductance="0.08"/>
        <gridFollowingControl>
            <ddsrf filterFrequency="35.3553"/>
            <ddsrfPll proportionalGain="88.8442" integralGain="3947.84"/>
            <dualSequenceCurrentControl proportionalGain="0.477465" integralGain="2.0">
                <negativeSequenceSuppression/>
            </dualSequenceCurrentControl>
            <currentLimit maxCurrent="1.1"/>
            <outerLoops activePowerProportionalGain="0.0" activePowerIntegralGain="50.0"
                        dcVoltageProportionalGain="5.62973" dcVoltageIntegralGain="202.129"
                        reactivePowerProportionalGain="0.0" reactivePowerIntegralGain="50.0"
                        acVoltageProportionalGain="0.0" acVoltageIntegralGain="12.5" acVoltageDroop="0.05"/>
            <faultRideThrough voltageThreshold="0.9" reactiveCurrentGain="2.0"/>
            <measurement timeConstant="0.001"/>
        </gridFollowingControl>
    </extension>
    <extension id="GR35">
        <infiniteBusGeneratorModel shortCircuitPowerMva="30000.0" xOverR="10.0"/>
    </extension>
    <extension id="D35">
        <lumpedDcLineModel inductance="0.16546" capacitance="6.95e-07"/>
    </extension>
    <extension id="CL38">
        <averagedVscModel ratedApparentPower="1000.0" phaseReactorResistance="0.003" phaseReactorReactance="0.15"
                          dcCapacitorEnergyConstant="0.04" bridgeInductance="0.08"/>
        <gridFollowingControl>
            <ddsrf filterFrequency="35.3553"/>
            <ddsrfPll proportionalGain="88.8442" integralGain="3947.84"/>
            <dualSequenceCurrentControl proportionalGain="0.477465" integralGain="2.0">
                <negativeSequenceSuppression/>
            </dualSequenceCurrentControl>
            <currentLimit maxCurrent="1.1"/>
            <outerLoops activePowerProportionalGain="0.0" activePowerIntegralGain="50.0"
                        dcVoltageProportionalGain="5.62973" dcVoltageIntegralGain="202.129"
                        reactivePowerProportionalGain="0.0" reactivePowerIntegralGain="50.0"
                        acVoltageProportionalGain="0.0" acVoltageIntegralGain="12.5" acVoltageDroop="0.05"/>
            <faultRideThrough voltageThreshold="0.9" reactiveCurrentGain="2.0"/>
            <measurement timeConstant="0.001"/>
        </gridFollowingControl>
    </extension>
    <extension id="CR38">
        <averagedVscModel ratedApparentPower="1000.0" phaseReactorResistance="0.003" phaseReactorReactance="0.15"
                          dcCapacitorEnergyConstant="0.04" bridgeInductance="0.08"/>
        <gridFollowingControl>
            <ddsrf filterFrequency="35.3553"/>
            <ddsrfPll proportionalGain="88.8442" integralGain="3947.84"/>
            <dualSequenceCurrentControl proportionalGain="0.477465" integralGain="2.0">
                <negativeSequenceSuppression/>
            </dualSequenceCurrentControl>
            <currentLimit maxCurrent="1.1"/>
            <outerLoops activePowerProportionalGain="0.0" activePowerIntegralGain="50.0"
                        dcVoltageProportionalGain="5.62973" dcVoltageIntegralGain="202.129"
                        reactivePowerProportionalGain="0.0" reactivePowerIntegralGain="50.0"
                        acVoltageProportionalGain="0.0" acVoltageIntegralGain="12.5" acVoltageDroop="0.05"/>
            <faultRideThrough voltageThreshold="0.9" reactiveCurrentGain="2.0"/>
            <measurement timeConstant="0.001"/>
        </gridFollowingControl>
    </extension>
    <extension id="GR38">
        <infiniteBusGeneratorModel shortCircuitPowerMva="30000.0" xOverR="10.0"/>
    </extension>
    <extension id="D38">
        <lumpedDcLineModel inductance="0.16546" capacitance="6.95e-07"/>
    </extension>
</extensions>
