<?xml version="1.0" encoding="UTF-8"?>
<!--
    Copyright (c) 2026, SuperGrid Institute
    All rights reserved. Proprietary and confidential.
-->
<!--
    The IEEE 39-bus system, G30, G32, G33, G35, G36 and G38 replaced by converter sources, 67 %, grid-following but for CL33,
    grid-forming: complements ieee39-ibr65.xiidm (Ieee39IbrNetwork.createIbr65, flat), ieee39-gfl65-extensions.xml with
    ieee39-gfm65-extensions.xml's CL33 - the least grid-forming that keeps the network through a fault at bus 16 (PscadProCases'
    ieee39-mix65-fault-b16).

    The four machines left Ieee39DcNetwork's (ieee39-dc-extensions.xml): Athay's data on their rating, our subtransient windings, the
    simplified AVR, a PSS1A and a TGOV1 each.

    The CL.. stations grid-following, as ieee39-gfl-extensions.xml's: Ieee39DcNetwork's CS4's control, CL38's PLL at 5 Hz, bus 29
    too weak for 10 Hz (see there); CL33 grid-forming, as ieee39-gfm-extensions.xml's: CSW's virtual synchronous machine.

    The converter sources' stations averaged as Ieee39DcNetwork's, a 15 % phase reactor on their rating (R 0.003 pu), DC
    capacitors of 40 ms, a bridge inductance for their blocking; the far ones, CR.., grid-following on the DC voltage, behind their
    strong grids GR.., 30 GVA, X/R 10. Each link one lumped pi of its 400 kV conductor, 100 km: 2 L and C / 2 of CIGRE B4's
    +-200 kV per-km OHL pole data (0.8273 mH, 0.0139 uF).
-->
<extensions>
    <extension id="G31">
        <subtransientMachineModel inertiaConstant="3.03" damping="0.0" statorResistance="0.003"
                               directSynchronousReactance="2.95" quadratureSynchronousReactance="2.82"
                               directTransientReactance="0.697" openCircuitTransientTimeConstant="6.56"
                               statorLeakageReactance="0.35" quadratureTransientReactance="1.7"
                               directSubtransientReactance="0.52275" quadratureSubtransientReactance="0.52275"
                               quadratureOpenCircuitTransientTimeConstant="1.5"
                               directOpenCircuitSubtransientTimeConstant="0.03"
                               quadratureOpenCircuitSubtransientTimeConstant="0.04"
                               fieldCurrentAirGapLine="1000.0" numberOfPoles="2"/>
        <simplifiedAvrModel enabled="true" gain="20.0" timeConstant="0.001" voltageSetpoint="19.64"
                            minOutput="-8.0" maxOutput="8.0"/>
        <pss1AModel enabled="true" gain="12.0" washoutTimeConstant="9.0" leadTimeConstant="0.12"
                    lagTimeConstant="0.06" leadTimeConstant2="0.25" lagTimeConstant2="0.03" outputLimit="0.15"/>
        <tgov1Model enabled="true" droop="0.05" governorTimeConstant="0.5" valveMin="0.0" valveMax="1.0"
                    turbineLeadTimeConstant="3.0" turbineLagTimeConstant="10.0" turbineDamping="0.0"/>
    </extension>
    <extension id="G34">
        <subtransientMachineModel inertiaConstant="2.6" damping="0.0" statorResistance="0.003"
                               directSynchronousReactance="6.7" quadratureSynchronousReactance="6.2"
                               directTransientReactance="1.32" openCircuitTransientTimeConstant="5.4"
                               statorLeakageReactance="0.54" quadratureTransientReactance="1.66"
                               directSubtransientReactance="0.99" quadratureSubtransientReactance="0.99"
                               quadratureOpenCircuitTransientTimeConstant="0.44"
                               directOpenCircuitSubtransientTimeConstant="0.03"
                               quadratureOpenCircuitSubtransientTimeConstant="0.04"
                               fieldCurrentAirGapLine="1000.0" numberOfPoles="2"/>
        <simplifiedAvrModel enabled="true" gain="20.0" timeConstant="0.001" voltageSetpoint="20.246"
                            minOutput="-8.0" maxOutput="8.0"/>
        <pss1AModel enabled="true" gain="12.0" washoutTimeConstant="9.0" leadTimeConstant="0.12"
                    lagTimeConstant="0.06" leadTimeConstant2="0.25" lagTimeConstant2="0.03" outputLimit="0.15"/>
        <tgov1Model enabled="true" droop="0.05" governorTimeConstant="0.5" valveMin="0.0" valveMax="1.0"
                    turbineLeadTimeConstant="3.0" turbineLagTimeConstant="10.0" turbineDamping="0.0"/>
    </extension>
    <extension id="G37">
        <subtransientMachineModel inertiaConstant="2.43" damping="0.0" statorResistance="0.003"
                               directSynchronousReactance="2.9" quadratureSynchronousReactance="2.8"
                               directTransientReactance="0.57" openCircuitTransientTimeConstant="6.7"
                               statorLeakageReactance="0.28" quadratureTransientReactance="0.911"
                               directSubtransientReactance="0.4275" quadratureSubtransientReactance="0.4275"
                               quadratureOpenCircuitTransientTimeConstant="0.41"
                               directOpenCircuitSubtransientTimeConstant="0.03"
                               quadratureOpenCircuitSubtransientTimeConstant="0.04"
                               fieldCurrentAirGapLine="1000.0" numberOfPoles="2"/>
        <simplifiedAvrModel enabled="true" gain="20.0" timeConstant="0.001" voltageSetpoint="20.55"
                            minOutput="-8.0" maxOutput="8.0"/>
        <pss1AModel enabled="true" gain="12.0" washoutTimeConstant="9.0" leadTimeConstant="0.12"
                    lagTimeConstant="0.06" leadTimeConstant2="0.25" lagTimeConstant2="0.03" outputLimit="0.15"/>
        <tgov1Model enabled="true" droop="0.05" governorTimeConstant="0.5" valveMin="0.0" valveMax="1.0"
                    turbineLeadTimeConstant="3.0" turbineLagTimeConstant="10.0" turbineDamping="0.0"/>
    </extension>
    <extension id="G39">
        <subtransientMachineModel inertiaConstant="5" damping="0.0" statorResistance="0.003"
                               directSynchronousReactance="2" quadratureSynchronousReactance="1.9"
                               directTransientReactance="0.6" openCircuitTransientTimeConstant="7"
                               statorLeakageReactance="0.3" quadratureTransientReactance="0.8"
                               directSubtransientReactance="0.45" quadratureSubtransientReactance="0.45"
                               quadratureOpenCircuitTransientTimeConstant="0.7"
                               directOpenCircuitSubtransientTimeConstant="0.03"
                               quadratureOpenCircuitSubtransientTimeConstant="0.04"
                               fieldCurrentAirGapLine="1000.0" numberOfPoles="2"/>
        <simplifiedAvrModel enabled="true" gain="20.0" timeConstant="0.001" voltageSetpoint="355.35"
                            minOutput="-8.0" maxOutput="8.0"/>
        <pss1AModel enabled="true" gain="12.0" washoutTimeConstant="9.0" leadTimeConstant="0.12"
                    lagTimeConstant="0.06" leadTimeConstant2="0.25" lagTimeConstant2="0.03" outputLimit="0.15"/>
        <tgov1Model enabled="true" droop="0.05" governorTimeConstant="0.5" valveMin="0.0" valveMax="1.0"
                    turbineLeadTimeConstant="3.0" turbineLagTimeConstant="10.0" turbineDamping="0.0"/>
    </extension>
    <extension id="CL30">
        <averagedVscModel ratedApparentPower="300.0" phaseReactorResistance="0.003" phaseReactorReactance="0.15"
                          dcCapacitorEnergyConstant="0.04" bridgeInductance="0.08"/>
        <gridFollowingControl>
            <ddsrf filterFrequency="35.3553"/>
            <ddsrfPll proportionalGain="88.8442" integralGain="3947.84"/>
            <dualSequenceCurrentControl proportionalGain="0.477465" integralGain="2.0">
                <negativeSequenceSuppression/>
            </dualSequenceCurrentControl>
            <currentLimit maxCurrent="1.1"/>
            <outerLoops activePowerProportionalGain="0.0" activePowerIntegralGain="50.0"
                        dcVoltageProportionalGain="5.62973" dcVoltageIntegralGain="202.129"
                        reactivePowerProportionalGain="0.0" reactivePowerIntegralGain="50.0"
                        acVoltageProportionalGain="0.0" acVoltageIntegralGain="12.5" acVoltageDroop="0.05"/>
            <faultRideThrough voltageThreshold="0.9" reactiveCurrentGain="2.0"/>
            <measurement timeConstant="0.001"/>
        </gridFollowingControl>
    </extension>
    <extension id="CR30">
        <averagedVscModel ratedApparentPower="300.0" phaseReactorResistance="0.003" phaseReactorReactance="0.15"
                          dcCapacitorEnergyConstant="0.04" bridgeInductance="0.08"/>
        <gridFollowingControl>
            <ddsrf filterFrequency="35.3553"/>
            <ddsrfPll proportionalGain="88.8442" integralGain="3947.84"/>
            <dualSequenceCurrentControl proportionalGain="0.477465" integralGain="2.0">
                <negativeSequenceSuppression/>
            </dualSequenceCurrentControl>
            <currentLimit maxCurrent="1.1"/>
            <outerLoops activePowerProportionalGain="0.0" activePowerIntegralGain="50.0"
                        dcVoltageProportionalGain="5.62973" dcVoltageIntegralGain="202.129"
                        reactivePowerProportionalGain="0.0" reactivePowerIntegralGain="50.0"
                        acVoltageProportionalGain="0.0" acVoltageIntegralGain="12.5" acVoltageDroop="0.05"/>
            <faultRideThrough voltageThreshold="0.9" reactiveCurrentGain="2.0"/>
            <measurement timeConstant="0.001"/>
        </gridFollowingControl>
    </extension>
    <extension id="GR30">
        <infiniteBusGeneratorModel shortCircuitPowerMva="30000.0" xOverR="10.0"/>
    </extension>
    <extension id="D30">
        <lumpedDcLineModel inductance="0.16546" capacitance="6.95e-07"/>
    </extension>
    <extension id="CL32">
        <averagedVscModel ratedApparentPower="800.0" phaseReactorResistance="0.003" phaseReactorReactance="0.15"
                          dcCapacitorEnergyConstant="0.04" bridgeInductance="0.08"/>
        <gridFollowingControl>
            <ddsrf filterFrequency="35.3553"/>
            <ddsrfPll proportionalGain="88.8442" integralGain="3947.84"/>
            <dualSequenceCurrentControl proportionalGain="0.477465" integralGain="2.0">
                <negativeSequenceSuppression/>
            </dualSequenceCurrentControl>
            <currentLimit maxCurrent="1.1"/>
            <outerLoops activePowerProportionalGain="0.0" activePowerIntegralGain="50.0"
                        dcVoltageProportionalGain="5.62973" dcVoltageIntegralGain="202.129"
                        reactivePowerProportionalGain="0.0" reactivePowerIntegralGain="50.0"
                        acVoltageProportionalGain="0.0" acVoltageIntegralGain="12.5" acVoltageDroop="0.05"/>
            <faultRideThrough voltageThreshold="0.9" reactiveCurrentGain="2.0"/>
            <measurement timeConstant="0.001"/>
        </gridFollowingControl>
    </extension>
    <extension id="CR32">
        <averagedVscModel ratedApparentPower="800.0" phaseReactorResistance="0.003" phaseReactorReactance="0.15"
                          dcCapacitorEnergyConstant="0.04" bridgeInductance="0.08"/>
        <gridFollowingControl>
            <ddsrf filterFrequency="35.3553"/>
            <ddsrfPll proportionalGain="88.8442" integralGain="3947.84"/>
            <dualSequenceCurrentControl proportionalGain="0.477465" integralGain="2.0">
                <negativeSequenceSuppression/>
            </dualSequenceCurrentControl>
            <currentLimit maxCurrent="1.1"/>
            <outerLoops activePowerProportionalGain="0.0" activePowerIntegralGain="50.0"
                        dcVoltageProportionalGain="5.62973" dcVoltageIntegralGain="202.129"
                        reactivePowerProportionalGain="0.0" reactivePowerIntegralGain="50.0"
                        acVoltageProportionalGain="0.0" acVoltageIntegralGain="12.5" acVoltageDroop="0.05"/>
            <faultRideThrough voltageThreshold="0.9" reactiveCurrentGain="2.0"/>
            <measurement timeConstant="0.001"/>
        </gridFollowingControl>
    </extension>
    <extension id="GR32">
        <infiniteBusGeneratorModel shortCircuitPowerMva="30000.0" xOverR="10.0"/>
    </extension>
    <extension id="D32">
        <lumpedDcLineModel inductance="0.16546" capacitance="6.95e-07"/>
    </extension>
    <extension id="CL33">
        <averagedVscModel ratedApparentPower="800.0" phaseReactorResistance="0.003" phaseReactorReactance="0.15"
                          dcCapacitorEnergyConstant="0.04" bridgeInductance="0.08"/>
        <gridFormingControl>
            <virtualSynchronousMachine inertiaConstant="5.0" dampingCoefficient="20.0"/>
            <reactivePowerVoltageDroop droop="0.05"/>
            <virtualAdmittance resistance="0.05" reactance="0.2"/>
            <singleSequenceCurrentControl proportionalGain="0.477465" integralGain="2.0"/>
            <currentLimit maxCurrent="1.1"/>
            <measurement timeConstant="0.001"/>
            <steadyStateCurrentLimit steadyStateMaxCurrent="1.0" activeCurrentFactor="0.9" integralGain="2.0" maxSpeedDeviation="0.05"
                                pllProportionalGain="83.2522" pllIntegralGain="832.522"/>
            <transientDamping gain="100.0" timeConstant="0.5"/>
            <dcVoltageDroop gain="5.0"/>
        </gridFormingControl>
    </extension>
    <extension id="CR33">
        <averagedVscModel ratedApparentPower="800.0" phaseReactorResistance="0.003" phaseReactorReactance="0.15"
                          dcCapacitorEnergyConstant="0.04" bridgeInductance="0.08"/>
        <gridFollowingControl>
            <ddsrf filterFrequency="35.3553"/>
            <ddsrfPll proportionalGain="88.8442" integralGain="3947.84"/>
            <dualSequenceCurrentControl proportionalGain="0.477465" integralGain="2.0">
                <negativeSequenceSuppression/>
            </dualSequenceCurrentControl>
            <currentLimit maxCurrent="1.1"/>
            <outerLoops activePowerProportionalGain="0.0" activePowerIntegralGain="50.0"
                        dcVoltageProportionalGain="5.62973" dcVoltageIntegralGain="202.129"
                        reactivePowerProportionalGain="0.0" reactivePowerIntegralGain="50.0"
                        acVoltageProportionalGain="0.0" acVoltageIntegralGain="12.5" acVoltageDroop="0.05"/>
            <faultRideThrough voltageThreshold="0.9" reactiveCurrentGain="2.0"/>
            <measurement timeConstant="0.001"/>
        </gridFollowingControl>
    </extension>
    <extension id="GR33">
        <infiniteBusGeneratorModel shortCircuitPowerMva="30000.0" xOverR="10.0"/>
    </extension>
    <extension id="D33">
        <lumpedDcLineModel inductance="0.16546" capacitance="6.95e-07"/>
    </extension>
    <extension id="CL35">
        <averagedVscModel ratedApparentPower="800.0" phaseReactorResistance="0.003" phaseReactorReactance="0.15"
                          dcCapacitorEnergyConstant="0.04" bridgeInductance="0.08"/>
        <gridFollowingControl>
            <ddsrf filterFrequency="35.3553"/>
            <ddsrfPll proportionalGain="88.8442" integralGain="3947.84"/>
            <dualSequenceCurrentControl proportionalGain="0.477465" integralGain="2.0">
                <negativeSequenceSuppression/>
            </dualSequenceCurrentControl>
            <currentLimit maxCurrent="1.1"/>
            <outerLoops activePowerProportionalGain="0.0" activePowerIntegralGain="50.0"
                        dcVoltageProportionalGain="5.62973" dcVoltageIntegralGain="202.129"
                        reactivePowerProportionalGain="0.0" reactivePowerIntegralGain="50.0"
                        acVoltageProportionalGain="0.0" acVoltageIntegralGain="12.5" acVoltageDroop="0.05"/>
            <faultRideThrough voltageThreshold="0.9" reactiveCurrentGain="2.0"/>
            <measurement timeConstant="0.001"/>
        </gridFollowingControl>
    </extension>
    <extension id="CR35">
        <averagedVscModel ratedApparentPower="800.0" phaseReactorResistance="0.003" phaseReactorReactance="0.15"
                          dcCapacitorEnergyConstant="0.04" bridgeInductance="0.08"/>
        <gridFollowingControl>
            <ddsrf filterFrequency="35.3553"/>
            <ddsrfPll proportionalGain="88.8442" integralGain="3947.84"/>
            <dualSequenceCurrentControl proportionalGain="0.477465" integralGain="2.0">
                <negativeSequenceSuppression/>
            </dualSequenceCurrentControl>
            <currentLimit maxCurrent="1.1"/>
            <outerLoops activePowerProportionalGain="0.0" activePowerIntegralGain="50.0"
                        dcVoltageProportionalGain="5.62973" dcVoltageIntegralGain="202.129"
                        reactivePowerProportionalGain="0.0" reactivePowerIntegralGain="50.0"
                        acVoltageProportionalGain="0.0" acVoltageIntegralGain="12.5" acVoltageDroop="0.05"/>
            <faultRideThrough voltageThreshold="0.9" reactiveCurrentGain="2.0"/>
            <measurement timeConstant="0.001"/>
        </gridFollowingControl>
    </extension>
    <extension id="GR35">
        <infiniteBusGeneratorModel shortCircuitPowerMva="30000.0" xOverR="10.0"/>
    </extension>
    <extension id="D35">
        <lumpedDcLineModel inductance="0.16546" capacitance="6.95e-07"/>
    </extension>
    <extension id="CL36">
        <averagedVscModel ratedApparentPower="700.0" phaseReactorResistance="0.003" phaseReactorReactance="0.15"
                          dcCapacitorEnergyConstant="0.04" bridgeInductance="0.08"/>
        <gridFollowingControl>
            <ddsrf filterFrequency="35.3553"/>
            <ddsrfPll proportionalGain="88.8442" integralGain="3947.84"/>
            <dualSequenceCurrentControl proportionalGain="0.477465" integralGain="2.0">
                <negativeSequenceSuppression/>
            </dualSequenceCurrentControl>
            <currentLimit maxCurrent="1.1"/>
            <outerLoops activePowerProportionalGain="0.0" activePowerIntegralGain="50.0"
                        dcVoltageProportionalGain="5.62973" dcVoltageIntegralGain="202.129"
                        reactivePowerProportionalGain="0.0" reactivePowerIntegralGain="50.0"
                        acVoltageProportionalGain="0.0" acVoltageIntegralGain="12.5" acVoltageDroop="0.05"/>
            <faultRideThrough voltageThreshold="0.9" reactiveCurrentGain="2.0"/>
            <measurement timeConstant="0.001"/>
        </gridFollowingControl>
    </extension>
    <extension id="CR36">
        <averagedVscModel ratedApparentPower="700.0" phaseReactorResistance="0.003" phaseReactorReactance="0.15"
                          dcCapacitorEnergyConstant="0.04" bridgeInductance="0.08"/>
        <gridFollowingControl>
            <ddsrf filterFrequency="35.3553"/>
            <ddsrfPll proportionalGain="88.8442" integralGain="3947.84"/>
            <dualSequenceCurrentControl proportionalGain="0.477465" integralGain="2.0">
                <negativeSequenceSuppression/>
            </dualSequenceCurrentControl>
            <currentLimit maxCurrent="1.1"/>
            <outerLoops activePowerProportionalGain="0.0" activePowerIntegralGain="50.0"
                        dcVoltageProportionalGain="5.62973" dcVoltageIntegralGain="202.129"
                        reactivePowerProportionalGain="0.0" reactivePowerIntegralGain="50.0"
                        acVoltageProportionalGain="0.0" acVoltageIntegralGain="12.5" acVoltageDroop="0.05"/>
            <faultRideThrough voltageThreshold="0.9" reactiveCurrentGain="2.0"/>
            <measurement timeConstant="0.001"/>
        </gridFollowingControl>
    </extension>
    <extension id="GR36">
        <infiniteBusGeneratorModel shortCircuitPowerMva="30000.0" xOverR="10.0"/>
    </extension>
    <extension id="D36">
        <lumpedDcLineModel inductance="0.16546" capacitance="6.95e-07"/>
    </extension>
    <extension id="CL38">
        <averagedVscModel ratedApparentPower="1000.0" phaseReactorResistance="0.003" phaseReactorReactance="0.15"
                          dcCapacitorEnergyConstant="0.04" bridgeInductance="0.08"/>
        <gridFollowingControl>
            <ddsrf filterFrequency="35.3553"/>
            <ddsrfPll proportionalGain="44.4290" integralGain="986.960"/>
            <dualSequenceCurrentControl proportionalGain="0.477465" integralGain="2.0">
                <negativeSequenceSuppression/>
            </dualSequenceCurrentControl>
            <currentLimit maxCurrent="1.1"/>
            <outerLoops activePowerProportionalGain="0.0" activePowerIntegralGain="50.0"
                        dcVoltageProportionalGain="5.62973" dcVoltageIntegralGain="202.129"
                        reactivePowerProportionalGain="0.0" reactivePowerIntegralGain="50.0"
                        acVoltageProportionalGain="0.0" acVoltageIntegralGain="12.5" acVoltageDroop="0.05"/>
            <faultRideThrough voltageThreshold="0.9" reactiveCurrentGain="2.0"/>
            <measurement timeConstant="0.001"/>
        </gridFollowingControl>
    </extension>
    <extension id="CR38">
        <averagedVscModel ratedApparentPower="1000.0" phaseReactorResistance="0.003" phaseReactorReactance="0.15"
                          dcCapacitorEnergyConstant="0.04" bridgeInductance="0.08"/>
        <gridFollowingControl>
            <ddsrf filterFrequency="35.3553"/>
            <ddsrfPll proportionalGain="88.8442" integralGain="3947.84"/>
            <dualSequenceCurrentControl proportionalGain="0.477465" integralGain="2.0">
                <negativeSequenceSuppression/>
            </dualSequenceCurrentControl>
            <currentLimit maxCurrent="1.1"/>
            <outerLoops activePowerProportionalGain="0.0" activePowerIntegralGain="50.0"
                        dcVoltageProportionalGain="5.62973" dcVoltageIntegralGain="202.129"
                        reactivePowerProportionalGain="0.0" reactivePowerIntegralGain="50.0"
                        acVoltageProportionalGain="0.0" acVoltageIntegralGain="12.5" acVoltageDroop="0.05"/>
            <faultRideThrough voltageThreshold="0.9" reactiveCurrentGain="2.0"/>
            <measurement timeConstant="0.001"/>
        </gridFollowingControl>
    </extension>
    <extension id="GR38">
        <infiniteBusGeneratorModel shortCircuitPowerMva="30000.0" xOverR="10.0"/>
    </extension>
    <extension id="D38">
        <lumpedDcLineModel inductance="0.16546" capacitance="6.95e-07"/>
    </extension>
</extensions>
