<?xml version="1.0" encoding="UTF-8"?>
<iidm:network xmlns:iidm="http://www.powsybl.org/schema/iidm/1_18" xmlns:apc="http://www.powsybl.org/schema/iidm/ext/active_power_control/1_2" id="ieee39-sync" caseDate="2026-11-08T17:20:12.950Z" forecastDistance="0" sourceFormat="test" minimumValidationLevel="STEADY_STATE_HYPOTHESIS">
    <iidm:substation id="S1">
        <iidm:voltageLevel id="VL1" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B1"/>
            </iidm:busBreakerTopology>
            <iidm:load id="L1" loadType="UNDEFINED" p0="97.6" q0="44.2" bus="B1" connectableBus="B1"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S2">
        <iidm:voltageLevel id="VL2" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B2"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL30" nominalV="20.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B30"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G30" energySource="OTHER" minP="0.0" maxP="1000.0" ratedS="1000.0" targetP="250.0" localTargetV="20.998" localTargetQ="161.762" bus="B30" connectableBus="B30">
                <iidm:minMaxReactiveLimits minQ="-9999.0" maxQ="9999.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T2_30" r="0.001448" x="0.0724" ratedU1="353.62499999999994" ratedU2="20.0" voltageLevelId1="VL2" bus1="B2" connectableBus1="B2" voltageLevelId2="VL30" bus2="B30" connectableBus2="B30"/>
    </iidm:substation>
    <iidm:substation id="S3">
        <iidm:voltageLevel id="VL3" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B3"/>
            </iidm:busBreakerTopology>
            <iidm:load id="L3" loadType="UNDEFINED" p0="322.0" q0="2.4" bus="B3" connectableBus="B3"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S4">
        <iidm:voltageLevel id="VL4" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B4"/>
            </iidm:busBreakerTopology>
            <iidm:load id="L4" loadType="UNDEFINED" p0="500.0" q0="184.0" bus="B4" connectableBus="B4"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S5">
        <iidm:voltageLevel id="VL5" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B5"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S6">
        <iidm:voltageLevel id="VL6" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B6"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL31" nominalV="20.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B31"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G31" energySource="OTHER" minP="0.0" maxP="1000.0" ratedS="1000.0" targetP="677.871" localTargetV="19.64" localTargetQ="221.574" bus="B31" connectableBus="B31">
                <iidm:minMaxReactiveLimits minQ="-9999.0" maxQ="9999.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="L31" loadType="UNDEFINED" p0="9.2" q0="4.6" bus="B31" connectableBus="B31"/>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T6_31" r="0.002" x="0.1" ratedU1="369.15000000000003" ratedU2="20.0" voltageLevelId1="VL6" bus1="B6" connectableBus1="B6" voltageLevelId2="VL31" bus2="B31" connectableBus2="B31"/>
    </iidm:substation>
    <iidm:substation id="S7">
        <iidm:voltageLevel id="VL7" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B7"/>
            </iidm:busBreakerTopology>
            <iidm:load id="L7" loadType="UNDEFINED" p0="233.8" q0="84.0" bus="B7" connectableBus="B7"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S8">
        <iidm:voltageLevel id="VL8" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B8"/>
            </iidm:busBreakerTopology>
            <iidm:load id="L8" loadType="UNDEFINED" p0="522.0" q0="176.6" bus="B8" connectableBus="B8"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S9">
        <iidm:voltageLevel id="VL9" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B9"/>
            </iidm:busBreakerTopology>
            <iidm:load id="L9" loadType="UNDEFINED" p0="6.5" q0="-66.6" bus="B9" connectableBus="B9"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S10">
        <iidm:voltageLevel id="VL10" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B10"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL32" nominalV="20.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B32"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G32" energySource="OTHER" minP="0.0" maxP="1000.0" ratedS="1000.0" targetP="650.0" localTargetV="19.682" localTargetQ="206.965" bus="B32" connectableBus="B32">
                <iidm:minMaxReactiveLimits minQ="-9999.0" maxQ="9999.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T10_32" r="0.0016" x="0.08" ratedU1="369.15000000000003" ratedU2="20.0" voltageLevelId1="VL10" bus1="B10" connectableBus1="B10" voltageLevelId2="VL32" bus2="B32" connectableBus2="B32"/>
    </iidm:substation>
    <iidm:substation id="S11">
        <iidm:voltageLevel id="VL11" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B11"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL12" nominalV="138.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B12"/>
            </iidm:busBreakerTopology>
            <iidm:load id="L12" loadType="UNDEFINED" p0="8.53" q0="88.0" bus="B12" connectableBus="B12"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL13" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B13"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T12_11" r="1.9044" x="51.775875" ratedU1="138.828" ratedU2="345.0" voltageLevelId1="VL12" bus1="B12" connectableBus1="B12" voltageLevelId2="VL11" bus2="B11" connectableBus2="B11"/>
        <iidm:twoWindingsTransformer id="T12_13" r="1.9044" x="51.775875" ratedU1="138.828" ratedU2="345.0" voltageLevelId1="VL12" bus1="B12" connectableBus1="B12" voltageLevelId2="VL13" bus2="B13" connectableBus2="B13"/>
    </iidm:substation>
    <iidm:substation id="S14">
        <iidm:voltageLevel id="VL14" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B14"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S15">
        <iidm:voltageLevel id="VL15" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B15"/>
            </iidm:busBreakerTopology>
            <iidm:load id="L15" loadType="UNDEFINED" p0="320.0" q0="153.0" bus="B15" connectableBus="B15"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S16">
        <iidm:voltageLevel id="VL16" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B16"/>
            </iidm:busBreakerTopology>
            <iidm:load id="L16" loadType="UNDEFINED" p0="329.0" q0="32.3" bus="B16" connectableBus="B16"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S17">
        <iidm:voltageLevel id="VL17" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B17"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S18">
        <iidm:voltageLevel id="VL18" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B18"/>
            </iidm:busBreakerTopology>
            <iidm:load id="L18" loadType="UNDEFINED" p0="158.0" q0="30.0" bus="B18" connectableBus="B18"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S19">
        <iidm:voltageLevel id="VL19" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B19"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL20" nominalV="230.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B20"/>
            </iidm:busBreakerTopology>
            <iidm:load id="L20" loadType="UNDEFINED" p0="680.0" q0="103.0" bus="B20" connectableBus="B20"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL33" nominalV="20.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B33"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G33" energySource="OTHER" minP="0.0" maxP="1000.0" ratedS="1000.0" targetP="632.0" localTargetV="19.944" localTargetQ="108.293" bus="B33" connectableBus="B33">
                <iidm:minMaxReactiveLimits minQ="-9999.0" maxQ="9999.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL34" nominalV="20.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B34"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G34" energySource="OTHER" minP="0.0" maxP="1000.0" ratedS="1000.0" targetP="508.0" localTargetV="20.246" localTargetQ="166.688" bus="B34" connectableBus="B34">
                <iidm:minMaxReactiveLimits minQ="-9999.0" maxQ="9999.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T19_20" r="0.3703" x="7.3002" ratedU1="365.70000000000005" ratedU2="230.0" voltageLevelId1="VL19" bus1="B19" connectableBus1="B19" voltageLevelId2="VL20" bus2="B20" connectableBus2="B20"/>
        <iidm:twoWindingsTransformer id="T19_33" r="0.0028" x="0.0568" ratedU1="369.15000000000003" ratedU2="20.0" voltageLevelId1="VL19" bus1="B19" connectableBus1="B19" voltageLevelId2="VL33" bus2="B33" connectableBus2="B33"/>
        <iidm:twoWindingsTransformer id="T20_34" r="0.0036" x="0.072" ratedU1="232.06999999999996" ratedU2="20.0" voltageLevelId1="VL20" bus1="B20" connectableBus1="B20" voltageLevelId2="VL34" bus2="B34" connectableBus2="B34"/>
    </iidm:substation>
    <iidm:substation id="S21">
        <iidm:voltageLevel id="VL21" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B21"/>
            </iidm:busBreakerTopology>
            <iidm:load id="L21" loadType="UNDEFINED" p0="274.0" q0="115.0" bus="B21" connectableBus="B21"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S22">
        <iidm:voltageLevel id="VL22" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B22"/>
            </iidm:busBreakerTopology>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL35" nominalV="20.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B35"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G35" energySource="OTHER" minP="0.0" maxP="1000.0" ratedS="1000.0" targetP="650.0" localTargetV="20.988000000000003" localTargetQ="210.661" bus="B35" connectableBus="B35">
                <iidm:minMaxReactiveLimits minQ="-9999.0" maxQ="9999.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T22_35" r="0.001144" x="0.0572" ratedU1="353.62499999999994" ratedU2="20.0" voltageLevelId1="VL22" bus1="B22" connectableBus1="B22" voltageLevelId2="VL35" bus2="B35" connectableBus2="B35"/>
    </iidm:substation>
    <iidm:substation id="S23">
        <iidm:voltageLevel id="VL23" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B23"/>
            </iidm:busBreakerTopology>
            <iidm:load id="L23" loadType="UNDEFINED" p0="247.5" q0="84.6" bus="B23" connectableBus="B23"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL36" nominalV="20.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B36"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G36" energySource="OTHER" minP="0.0" maxP="1000.0" ratedS="1000.0" targetP="560.0" localTargetV="21.272000000000002" localTargetQ="100.165" bus="B36" connectableBus="B36">
                <iidm:minMaxReactiveLimits minQ="-9999.0" maxQ="9999.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T23_36" r="0.002" x="0.1088" ratedU1="345.0" ratedU2="20.0" voltageLevelId1="VL23" bus1="B23" connectableBus1="B23" voltageLevelId2="VL36" bus2="B36" connectableBus2="B36"/>
    </iidm:substation>
    <iidm:substation id="S24">
        <iidm:voltageLevel id="VL24" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B24"/>
            </iidm:busBreakerTopology>
            <iidm:load id="L24" loadType="UNDEFINED" p0="308.6" q0="-92.2" bus="B24" connectableBus="B24"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S25">
        <iidm:voltageLevel id="VL25" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B25"/>
            </iidm:busBreakerTopology>
            <iidm:load id="L25" loadType="UNDEFINED" p0="224.0" q0="47.2" bus="B25" connectableBus="B25"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL37" nominalV="20.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B37"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G37" energySource="OTHER" minP="0.0" maxP="1000.0" ratedS="1000.0" targetP="540.0" localTargetV="20.55" localTargetQ="-1.36945" bus="B37" connectableBus="B37">
                <iidm:minMaxReactiveLimits minQ="-9999.0" maxQ="9999.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T25_37" r="0.0024" x="0.0928" ratedU1="353.62499999999994" ratedU2="20.0" voltageLevelId1="VL25" bus1="B25" connectableBus1="B25" voltageLevelId2="VL37" bus2="B37" connectableBus2="B37"/>
    </iidm:substation>
    <iidm:substation id="S26">
        <iidm:voltageLevel id="VL26" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B26"/>
            </iidm:busBreakerTopology>
            <iidm:load id="L26" loadType="UNDEFINED" p0="139.0" q0="17.0" bus="B26" connectableBus="B26"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S27">
        <iidm:voltageLevel id="VL27" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B27"/>
            </iidm:busBreakerTopology>
            <iidm:load id="L27" loadType="UNDEFINED" p0="281.0" q0="75.5" bus="B27" connectableBus="B27"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S28">
        <iidm:voltageLevel id="VL28" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B28"/>
            </iidm:busBreakerTopology>
            <iidm:load id="L28" loadType="UNDEFINED" p0="206.0" q0="27.6" bus="B28" connectableBus="B28"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:substation id="S29">
        <iidm:voltageLevel id="VL29" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B29"/>
            </iidm:busBreakerTopology>
            <iidm:load id="L29" loadType="UNDEFINED" p0="283.5" q0="26.9" bus="B29" connectableBus="B29"/>
        </iidm:voltageLevel>
        <iidm:voltageLevel id="VL38" nominalV="20.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B38"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G38" energySource="OTHER" minP="0.0" maxP="1000.0" ratedS="1000.0" targetP="830.0" localTargetV="20.53" localTargetQ="21.7327" bus="B38" connectableBus="B38">
                <iidm:minMaxReactiveLimits minQ="-9999.0" maxQ="9999.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
        </iidm:voltageLevel>
        <iidm:twoWindingsTransformer id="T29_38" r="0.0032" x="0.0624" ratedU1="353.62499999999994" ratedU2="20.0" voltageLevelId1="VL29" bus1="B29" connectableBus1="B29" voltageLevelId2="VL38" bus2="B38" connectableBus2="B38"/>
    </iidm:substation>
    <iidm:substation id="S39">
        <iidm:voltageLevel id="VL39" nominalV="345.0" topologyKind="BUS_BREAKER">
            <iidm:busBreakerTopology>
                <iidm:bus id="B39"/>
            </iidm:busBreakerTopology>
            <iidm:generator id="G39" energySource="OTHER" minP="0.0" maxP="10000.0" ratedS="10000.0" targetP="1000.0" localTargetV="355.35" localTargetQ="78.4674" bus="B39" connectableBus="B39">
                <iidm:minMaxReactiveLimits minQ="-9999.0" maxQ="9999.0"/>
                <iidm:voltageRegulation mode="VOLTAGE" regulating="true"/>
            </iidm:generator>
            <iidm:load id="L39" loadType="UNDEFINED" p0="1104.0" q0="250.0" bus="B39" connectableBus="B39"/>
        </iidm:voltageLevel>
    </iidm:substation>
    <iidm:line id="L1_2" r="4.165875" x="48.919275" b1="2.935097668557026E-4" b2="2.935097668557026E-4" voltageLevelId1="VL1" bus1="B1" connectableBus1="B1" voltageLevelId2="VL2" bus2="B2" connectableBus2="B2"/>
    <iidm:line id="L1_39" r="1.19025" x="29.75625" b1="3.15059861373661E-4" b2="3.15059861373661E-4" voltageLevelId1="VL1" bus1="B1" connectableBus1="B1" voltageLevelId2="VL39" bus2="B39" connectableBus2="B39"/>
    <iidm:line id="L2_3" r="1.5473249999999998" x="17.972775000000002" b1="1.0804452846040747E-4" b2="1.0804452846040747E-4" voltageLevelId1="VL2" bus1="B2" connectableBus1="B2" voltageLevelId2="VL3" bus2="B3" connectableBus2="B3"/>
    <iidm:line id="L2_25" r="8.33175" x="10.23615" b1="6.133165301407267E-5" b2="6.133165301407267E-5" voltageLevelId1="VL2" bus1="B2" connectableBus1="B2" voltageLevelId2="VL25" bus2="B25" connectableBus2="B25"/>
    <iidm:line id="L3_4" r="1.5473249999999998" x="25.352325" b1="9.300567107750473E-5" b2="9.300567107750473E-5" voltageLevelId1="VL3" bus1="B3" connectableBus1="B3" voltageLevelId2="VL4" bus2="B4" connectableBus2="B4"/>
    <iidm:line id="L3_18" r="1.3092750000000002" x="15.830324999999998" b1="8.981306448225163E-5" b2="8.981306448225163E-5" voltageLevelId1="VL3" bus1="B3" connectableBus1="B3" voltageLevelId2="VL18" bus2="B18" connectableBus2="B18"/>
    <iidm:line id="L4_5" r="0.9522" x="15.2352" b1="5.637471119512708E-5" b2="5.637471119512708E-5" voltageLevelId1="VL4" bus1="B4" connectableBus1="B4" voltageLevelId2="VL5" bus2="B5" connectableBus2="B5"/>
    <iidm:line id="L4_14" r="0.9522" x="15.354225" b1="5.8055030455786594E-5" b2="5.8055030455786594E-5" voltageLevelId1="VL4" bus1="B4" connectableBus1="B4" voltageLevelId2="VL14" bus2="B14" connectableBus2="B14"/>
    <iidm:line id="L5_6" r="0.23805" x="3.0946499999999997" b1="1.823146397815585E-5" b2="1.823146397815585E-5" voltageLevelId1="VL5" bus1="B5" connectableBus1="B5" voltageLevelId2="VL6" bus2="B6" connectableBus2="B6"/>
    <iidm:line id="L5_8" r="0.9522" x="13.3308" b1="6.200378071833649E-5" b2="6.200378071833649E-5" voltageLevelId1="VL5" bus1="B5" connectableBus1="B5" voltageLevelId2="VL8" bus2="B8" connectableBus2="B8"/>
    <iidm:line id="L6_7" r="0.71415" x="10.9503" b1="4.746901911363159E-5" b2="4.746901911363159E-5" voltageLevelId1="VL6" bus1="B6" connectableBus1="B6" voltageLevelId2="VL7" bus2="B7" connectableBus2="B7"/>
    <iidm:line id="L6_11" r="0.833175" x="9.760050000000001" b1="5.8349086326402014E-5" b2="5.8349086326402014E-5" voltageLevelId1="VL6" bus1="B6" connectableBus1="B6" voltageLevelId2="VL11" bus2="B11" connectableBus2="B11"/>
    <iidm:line id="L7_8" r="0.4761" x="5.47515" b1="3.2766225582860745E-5" b2="3.2766225582860745E-5" voltageLevelId1="VL7" bus1="B7" connectableBus1="B7" voltageLevelId2="VL8" bus2="B8" connectableBus2="B8"/>
    <iidm:line id="L8_9" r="2.737575" x="43.206075" b1="1.5979836168872086E-4" b2="1.5979836168872086E-4" voltageLevelId1="VL8" bus1="B8" connectableBus1="B8" voltageLevelId2="VL9" bus2="B9" connectableBus2="B9"/>
    <iidm:line id="L9_39" r="1.19025" x="29.75625" b1="5.040957781978576E-4" b2="5.040957781978576E-4" voltageLevelId1="VL9" bus1="B9" connectableBus1="B9" voltageLevelId2="VL39" bus2="B39" connectableBus2="B39"/>
    <iidm:line id="L10_11" r="0.4761" x="5.118075" b1="3.062381852551985E-5" b2="3.062381852551985E-5" voltageLevelId1="VL10" bus1="B10" connectableBus1="B10" voltageLevelId2="VL11" bus2="B11" connectableBus2="B11"/>
    <iidm:line id="L10_13" r="0.4761" x="5.118075" b1="3.062381852551985E-5" b2="3.062381852551985E-5" voltageLevelId1="VL10" bus1="B10" connectableBus1="B10" voltageLevelId2="VL13" bus2="B13" connectableBus2="B13"/>
    <iidm:line id="L13_14" r="1.0712249999999999" x="12.021524999999999" b1="7.237975215290905E-5" b2="7.237975215290905E-5" voltageLevelId1="VL13" bus1="B13" connectableBus1="B13" voltageLevelId2="VL14" bus2="B14" connectableBus2="B14"/>
    <iidm:line id="L14_15" r="2.1424499999999997" x="25.828425" b1="1.5374921235034657E-4" b2="1.5374921235034657E-4" voltageLevelId1="VL14" bus1="B14" connectableBus1="B14" voltageLevelId2="VL15" bus2="B15" connectableBus2="B15"/>
    <iidm:line id="L15_16" r="1.0712249999999999" x="11.18835" b1="7.183364839319471E-5" b2="7.183364839319471E-5" voltageLevelId1="VL15" bus1="B15" connectableBus1="B15" voltageLevelId2="VL16" bus2="B16" connectableBus2="B16"/>
    <iidm:line id="L16_17" r="0.833175" x="10.593225" b1="5.637471119512708E-5" b2="5.637471119512708E-5" voltageLevelId1="VL16" bus1="B16" connectableBus1="B16" voltageLevelId2="VL17" bus2="B17" connectableBus2="B17"/>
    <iidm:line id="L16_19" r="1.9044" x="23.209875" b1="1.2770426381012392E-4" b2="1.2770426381012392E-4" voltageLevelId1="VL16" bus1="B16" connectableBus1="B16" voltageLevelId2="VL19" bus2="B19" connectableBus2="B19"/>
    <iidm:line id="L16_21" r="0.9522" x="16.068375" b1="1.0703633690401178E-4" b2="1.0703633690401178E-4" voltageLevelId1="VL16" bus1="B16" connectableBus1="B16" voltageLevelId2="VL21" bus2="B21" connectableBus2="B21"/>
    <iidm:line id="L16_24" r="0.357075" x="7.022475" b1="2.8565427431211934E-5" b2="2.8565427431211934E-5" voltageLevelId1="VL16" bus1="B16" connectableBus1="B16" voltageLevelId2="VL24" bus2="B24" connectableBus2="B24"/>
    <iidm:line id="L17_18" r="0.833175" x="9.760050000000001" b1="5.540852762024784E-5" b2="5.540852762024784E-5" voltageLevelId1="VL17" bus1="B17" connectableBus1="B17" voltageLevelId2="VL18" bus2="B18" connectableBus2="B18"/>
    <iidm:line id="L17_27" r="1.5473249999999998" x="20.591324999999998" b1="1.3509766855702583E-4" b2="1.3509766855702583E-4" voltageLevelId1="VL17" bus1="B17" connectableBus1="B17" voltageLevelId2="VL27" bus2="B27" connectableBus2="B27"/>
    <iidm:line id="L21_22" r="0.9522" x="16.6635" b1="1.0775047258979206E-4" b2="1.0775047258979206E-4" voltageLevelId1="VL21" bus1="B21" connectableBus1="B21" voltageLevelId2="VL22" bus2="B22" connectableBus2="B22"/>
    <iidm:line id="L22_23" r="0.71415" x="11.4264" b1="7.754673387943708E-5" b2="7.754673387943708E-5" voltageLevelId1="VL22" bus1="B22" connectableBus1="B22" voltageLevelId2="VL23" bus2="B23" connectableBus2="B23"/>
    <iidm:line id="L23_24" r="2.6185500000000004" x="41.658750000000005" b1="1.5164881327452216E-4" b2="1.5164881327452216E-4" voltageLevelId1="VL23" bus1="B23" connectableBus1="B23" voltageLevelId2="VL24" bus2="B24" connectableBus2="B24"/>
    <iidm:line id="L25_26" r="3.8088" x="38.445075" b1="2.23062381852552E-4" b2="2.23062381852552E-4" voltageLevelId1="VL25" bus1="B25" connectableBus1="B25" voltageLevelId2="VL26" bus2="B26" connectableBus2="B26"/>
    <iidm:line id="L26_27" r="1.66635" x="17.496675" b1="1.0065112371350557E-4" b2="1.0065112371350557E-4" voltageLevelId1="VL26" bus1="B26" connectableBus1="B26" voltageLevelId2="VL27" bus2="B27" connectableBus2="B27"/>
    <iidm:line id="L26_28" r="5.118075" x="56.417849999999994" b1="3.277462717916404E-4" b2="3.277462717916404E-4" voltageLevelId1="VL26" bus1="B26" connectableBus1="B26" voltageLevelId2="VL28" bus2="B28" connectableBus2="B28"/>
    <iidm:line id="L26_29" r="6.784425000000001" x="74.390625" b1="4.3226212980466283E-4" b2="4.3226212980466283E-4" voltageLevelId1="VL26" bus1="B26" connectableBus1="B26" voltageLevelId2="VL29" bus2="B29" connectableBus2="B29"/>
    <iidm:line id="L28_29" r="1.66635" x="17.972775000000002" b1="1.0459987397605545E-4" b2="1.0459987397605545E-4" voltageLevelId1="VL28" bus1="B28" connectableBus1="B28" voltageLevelId2="VL29" bus2="B29" connectableBus2="B29"/>
    <iidm:extension id="G31">
        <apc:activePowerControl participate="true" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="G30">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="G33">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="G32">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="G35">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="G34">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="G37">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="G36">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="G39">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
    <iidm:extension id="G38">
        <apc:activePowerControl participate="false" droop="4.0"/>
    </iidm:extension>
</iidm:network>
