<?xml version="1.0" encoding="UTF-8"?>
<!--
    Copyright (c) 2026, SuperGrid Institute
    All rights reserved. Proprietary and confidential.
-->
<!--
    Kundur's two-area four-machine system with a multi-terminal DC grid: complements kundur-dc.xiidm (KundurDcNetwork.create, flat).

    The machines the benchmark's (P. Kundur, Power System Stability and Control, example 12.6), on their 900 MVA: four windings, Xd
    1.8, Xq 1.7, X'd 0.3, X'q 0.55, X''d = X''q 0.25, Xl 0.2, Ra 0.0025, T'd0 8 s, T'q0 0.4 s, T''d0 0.03 s, T''q0 0.05 s, H 6.5 s
    for G1 and G2, 6.175 s for G3 and G4, no damping; its saturation Asat 0.015, Bsat 9.6, psiT1 0.9 as S(1.0) and S(1.2), the
    excess field current Asat exp(Bsat (psi - psiT1)) on psi. Its thyristor exciter, a gain of 200 behind a 10 ms transducer lag,
    the simplified AVR (a field voltage within +-5 pu, ours); its PSS, Kundur's KSTAB 20, TW 10 s, T1 0.05, T2 0.02, T3 3, T4
    5.4 s, on the speed's deviation (an output limit of 0.2 pu, ours): without it, the high-gain exciter leaves the inter-area mode
    with little or no damping. The benchmark holds its mechanical power: here each machine on a proportional governor of 5 %
    droop (KGover 20 on 900 MW), ours, so that the DC grid's droop and the load flow's small mismatches settle on a frequency.

    The DC grid's converters averaged as CIGRE DCS2's and Ieee14DcNetwork's, a 15 % phase reactor on their rating (R 0.003 pu), DC
    capacitors of 40 ms, a bridge inductance for their blocking: CS7 and CS9 grid-following (on their DC voltage droop and DC
    voltage, as IIDM's control mode says), CSW grid-forming (a virtual synchronous machine), its island's. The wind park WTW Dynawo's
    WT4B example (ExampleNetworks.wt4bDynawoExample) on its own 200 MVA. Each DC line one lumped pi of its 400 kV conductor: 2 L
    and C / 2 of CIGRE B4's +-200 kV per-km pole data (OHL 0.8273 mH, 0.0139 uF; cable 2.615 mH, 0.2185 uF).
-->
<extensions>
    <extension id="G1">
        <subtransientMachineModel inertiaConstant="6.5" damping="0.0" statorResistance="0.0025"
                               directSynchronousReactance="1.8" quadratureSynchronousReactance="1.7"
                               directTransientReactance="0.3" openCircuitTransientTimeConstant="8.0"
                               statorLeakageReactance="0.2" quadratureTransientReactance="0.55"
                               directSubtransientReactance="0.25" quadratureSubtransientReactance="0.25"
                               quadratureOpenCircuitTransientTimeConstant="0.4"
                               directOpenCircuitSubtransientTimeConstant="0.03"
                               quadratureOpenCircuitSubtransientTimeConstant="0.05"
                               fieldCurrentAirGapLine="1000.0" numberOfPoles="2"
                               saturationFactor10="0.039175" saturationFactor12="0.222678"/>
        <simplifiedAvrModel enabled="true" gain="200.0" timeConstant="0.01" voltageSetpoint="20.6"
                            minOutput="-5.0" maxOutput="5.0"/>
        <pss1AModel enabled="true" gain="20.0" washoutTimeConstant="10.0" leadTimeConstant="0.05"
                    lagTimeConstant="0.02" leadTimeConstant2="3.0" lagTimeConstant2="5.4" outputLimit="0.2"/>
        <goverProportionalModel enabled="true" gain="20.0" powerMaxMw="900.0" powerMinMw="0.0" nominalPowerMw="900.0"/>
    </extension>
    <extension id="G2">
        <subtransientMachineModel inertiaConstant="6.5" damping="0.0" statorResistance="0.0025"
                               directSynchronousReactance="1.8" quadratureSynchronousReactance="1.7"
                               directTransientReactance="0.3" openCircuitTransientTimeConstant="8.0"
                               statorLeakageReactance="0.2" quadratureTransientReactance="0.55"
                               directSubtransientReactance="0.25" quadratureSubtransientReactance="0.25"
                               quadratureOpenCircuitTransientTimeConstant="0.4"
                               directOpenCircuitSubtransientTimeConstant="0.03"
                               quadratureOpenCircuitSubtransientTimeConstant="0.05"
                               fieldCurrentAirGapLine="1000.0" numberOfPoles="2"
                               saturationFactor10="0.039175" saturationFactor12="0.222678"/>
        <simplifiedAvrModel enabled="true" gain="200.0" timeConstant="0.01" voltageSetpoint="20.2"
                            minOutput="-5.0" maxOutput="5.0"/>
        <pss1AModel enabled="true" gain="20.0" washoutTimeConstant="10.0" leadTimeConstant="0.05"
                    lagTimeConstant="0.02" leadTimeConstant2="3.0" lagTimeConstant2="5.4" outputLimit="0.2"/>
        <goverProportionalModel enabled="true" gain="20.0" powerMaxMw="900.0" powerMinMw="0.0" nominalPowerMw="900.0"/>
    </extension>
    <extension id="G3">
        <subtransientMachineModel inertiaConstant="6.175" damping="0.0" statorResistance="0.0025"
                               directSynchronousReactance="1.8" quadratureSynchronousReactance="1.7"
                               directTransientReactance="0.3" openCircuitTransientTimeConstant="8.0"
                               statorLeakageReactance="0.2" quadratureTransientReactance="0.55"
                               directSubtransientReactance="0.25" quadratureSubtransientReactance="0.25"
                               quadratureOpenCircuitTransientTimeConstant="0.4"
                               directOpenCircuitSubtransientTimeConstant="0.03"
                               quadratureOpenCircuitSubtransientTimeConstant="0.05"
                               fieldCurrentAirGapLine="1000.0" numberOfPoles="2"
                               saturationFactor10="0.039175" saturationFactor12="0.222678"/>
        <simplifiedAvrModel enabled="true" gain="200.0" timeConstant="0.01" voltageSetpoint="20.6"
                            minOutput="-5.0" maxOutput="5.0"/>
        <pss1AModel enabled="true" gain="20.0" washoutTimeConstant="10.0" leadTimeConstant="0.05"
                    lagTimeConstant="0.02" leadTimeConstant2="3.0" lagTimeConstant2="5.4" outputLimit="0.2"/>
        <goverProportionalModel enabled="true" gain="20.0" powerMaxMw="900.0" powerMinMw="0.0" nominalPowerMw="900.0"/>
    </extension>
    <extension id="G4">
        <subtransientMachineModel inertiaConstant="6.175" damping="0.0" statorResistance="0.0025"
                               directSynchronousReactance="1.8" quadratureSynchronousReactance="1.7"
                               directTransientReactance="0.3" openCircuitTransientTimeConstant="8.0"
                               statorLeakageReactance="0.2" quadratureTransientReactance="0.55"
                               directSubtransientReactance="0.25" quadratureSubtransientReactance="0.25"
                               quadratureOpenCircuitTransientTimeConstant="0.4"
                               directOpenCircuitSubtransientTimeConstant="0.03"
                               quadratureOpenCircuitSubtransientTimeConstant="0.05"
                               fieldCurrentAirGapLine="1000.0" numberOfPoles="2"
                               saturationFactor10="0.039175" saturationFactor12="0.222678"/>
        <simplifiedAvrModel enabled="true" gain="200.0" timeConstant="0.01" voltageSetpoint="20.2"
                            minOutput="-5.0" maxOutput="5.0"/>
        <pss1AModel enabled="true" gain="20.0" washoutTimeConstant="10.0" leadTimeConstant="0.05"
                    lagTimeConstant="0.02" leadTimeConstant2="3.0" lagTimeConstant2="5.4" outputLimit="0.2"/>
        <goverProportionalModel enabled="true" gain="20.0" powerMaxMw="900.0" powerMinMw="0.0" nominalPowerMw="900.0"/>
    </extension>
    <extension id="CS7">
        <averagedVscModel ratedApparentPower="300.0" phaseReactorResistance="0.003" phaseReactorReactance="0.15"
                          dcCapacitorEnergyConstant="0.04" bridgeInductance="0.08"/>
        <gridFollowingControl>
            <ddsrf filterFrequency="35.3553"/>
            <ddsrfPll proportionalGain="88.8442" integralGain="3947.84"/>
            <dualSequenceCurrentControl proportionalGain="0.477465" integralGain="2.0">
                <negativeSequenceSuppression/>
            </dualSequenceCurrentControl>
            <currentLimit maxCurrent="1.1"/>
            <outerLoops activePowerProportionalGain="0.0" activePowerIntegralGain="50.0"
                        dcVoltageProportionalGain="5.62973" dcVoltageIntegralGain="202.129"
                        reactivePowerProportionalGain="0.0" reactivePowerIntegralGain="50.0"
                        acVoltageProportionalGain="0.0" acVoltageIntegralGain="12.5" acVoltageDroop="0.05"/>
            <faultRideThrough voltageThreshold="0.9" reactiveCurrentGain="2.0"/>
            <measurement timeConstant="0.001"/>
        </gridFollowingControl>
    </extension>
    <extension id="CS9">
        <averagedVscModel ratedApparentPower="500.0" phaseReactorResistance="0.003" phaseReactorReactance="0.15"
                          dcCapacitorEnergyConstant="0.04" bridgeInductance="0.08"/>
        <gridFollowingControl>
            <ddsrf filterFrequency="35.3553"/>
            <ddsrfPll proportionalGain="88.8442" integralGain="3947.84"/>
            <dualSequenceCurrentControl proportionalGain="0.477465" integralGain="2.0">
                <negativeSequenceSuppression/>
            </dualSequenceCurrentControl>
            <currentLimit maxCurrent="1.1"/>
            <outerLoops activePowerProportionalGain="0.0" activePowerIntegralGain="50.0"
                        dcVoltageProportionalGain="5.62973" dcVoltageIntegralGain="202.129"
                        reactivePowerProportionalGain="0.0" reactivePowerIntegralGain="50.0"
                        acVoltageProportionalGain="0.0" acVoltageIntegralGain="12.5" acVoltageDroop="0.05"/>
            <faultRideThrough voltageThreshold="0.9" reactiveCurrentGain="2.0"/>
            <measurement timeConstant="0.001"/>
        </gridFollowingControl>
    </extension>
    <extension id="CSW">
        <averagedVscModel ratedApparentPower="250.0" phaseReactorResistance="0.003" phaseReactorReactance="0.15"
                          dcCapacitorEnergyConstant="0.04" bridgeInductance="0.08"/>
        <gridFormingControl>
            <virtualSynchronousMachine inertiaConstant="5.0" dampingCoefficient="20.0"/>
            <reactivePowerVoltageDroop droop="0.05"/>
            <virtualAdmittance resistance="0.05" reactance="0.2"/>
            <singleSequenceCurrentControl proportionalGain="0.477465" integralGain="2.0"/>
            <currentLimit maxCurrent="1.1"/>
            <measurement timeConstant="0.001"/>
            <steadyStateCurrentLimit steadyStateMaxCurrent="1.0" activeCurrentFactor="0.9" integralGain="2.0" maxSpeedDeviation="0.05"
                                pllProportionalGain="83.2522" pllIntegralGain="832.522"/>
            <transientDamping gain="100.0" timeConstant="0.5"/>
            <dcVoltageDroop gain="5.0"/>
        </gridFormingControl>
    </extension>
    <extension id="D7_9">
        <lumpedDcLineModel inductance="0.364012" capacitance="1.529e-06"/>
    </extension>
    <extension id="DW_7">
        <lumpedDcLineModel inductance="0.523" capacitance="1.0925e-05"/>
    </extension>
    <extension id="DW_9">
        <lumpedDcLineModel inductance="0.7845" capacitance="1.63875e-05"/>
    </extension>
    <extension id="WTW">
        <wt4bModel powerFactorControl="false" reactivePowerControl="false" voltageControl="false" activePowerPriority="false"
                   voltageFilterTimeConstant="0.01" activePowerFilterTimeConstant="0.05" reactivePowerMax="0.4" reactivePowerMin="-0.4"
                   voltageMax="1.1" voltageMin="0.9" reactivePowerProportionalGain="2.0" reactivePowerIntegralGain="0.7"
                   voltageProportionalGain="2.0" voltageIntegralGain="0.7" reactiveCurrentTimeConstant="0.01" voltageBias="0.0"
                   voltageDipThreshold="0.9" voltageUpThreshold="1.1" injectionVoltageReference="0.0" injectionDeadbandLow="-0.05"
                   injectionDeadbandHigh="0.05" injectionGain="2.0" injectionMax="1.1" injectionMin="-1.1" injectionHoldTime="0.1"
                   frozenInjection="0.1" activePowerRateMax="2.0" activePowerRateMin="-2.0" activePowerOrderTimeConstant="0.01"
                   activePowerMax="1.0" activePowerMin="0.0" currentMax="1.3" activeCurrentLimitHoldTime="0.0"
                   converterTimeConstant="0.02" lvplVoltageFilterTimeConstant="0.02" activeCurrentRecoveryRate="10.0"
                   reactiveCurrentRateMax="20.0" reactiveCurrentRateMin="-20.0" lowVoltagePowerLogic="false" lvplZeroCrossing="0.05"
                   lvplBreakpoint="0.1" lvplGain="1.22" pllProportionalGain="3.0" pllIntegralGain="20.0" pllFrequencyMax="1.5"
                   pllFrequencyMin="0.5">
            <activeCurrentLimitPoint voltage="1.1" current="1.1"/>
            <activeCurrentLimitPoint voltage="1.15" current="1.0"/>
            <activeCurrentLimitPoint voltage="1.16" current="1.0"/>
            <activeCurrentLimitPoint voltage="1.17" current="1.0"/>
            <reactiveCurrentLimitPoint voltage="1.1" current="1.1"/>
            <reactiveCurrentLimitPoint voltage="1.15" current="1.0"/>
            <reactiveCurrentLimitPoint voltage="1.16" current="1.0"/>
            <reactiveCurrentLimitPoint voltage="1.17" current="1.0"/>
        </wt4bModel>
    </extension>
</extensions>
